import Debug "mo:base/Debug";

actor DBank {
  var currentValue = 300;
  currentValue := 100;

  let id = 57349870257489302;

  Debug.print(debug_show (id));
};
